<!DOCTYPE html>
<html lang="en"><head>
<!--
  oximeter-sleep-staging.html — Tepna
  Copyright 2026 Michal Planicka
  SPDX-License-Identifier: Apache-2.0
  Licensed under the Apache License, Version 2.0. See LICENSE and NOTICE at the
  project root, or http://www.apache.org/licenses/LICENSE-2.0
-->
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Sleep staging from a fingertip oximeter's three signals — Tepna preprint (Draft v2)</title>
<link rel="stylesheet" href="../licensing/dex-license.css">
<link rel="stylesheet" href="paper.css">
</head>
<body>
<div class="sheet">
  <a class="toplink" href="papers.html">← Tepna preprints</a>
  <div class="banner">Tepna Working Preprint · not peer-reviewed · DRAFT v2 (2026-10-31) — results from brief §§29–50 and §52.8 are measured; cells marked PENDING wait for v51 (three formula switches), the locked final run (v53, §52.6) and the external third-party blind run; v37F (night-level formula) never ran and is superseded by §§46–47</div>
  <h1 class="title">Sleep staging from a fingertip oximeter's three signals: a pre-registered ceiling, a sequence control, and a stack of published formulas scored blind</h1>
  <p class="byline">Michal Planicka &nbsp;·&nbsp; <span style="color:#888">corresponding author — Tepna Project</span></p>
  <p class="affil">OxyDex node (SpO₂ · pulse rate · motion), Tepna physiological-signal suite</p>
  <p class="meta">Draft v2 · October 2026 · Skeleton 2026-10-04; results v1 2026-10-22; results v2 2026-10-31 · Inputs: nine pooled cohorts (open + NSRR), 14 695 nights, feature sets <code>oxy1</code> (466 columns) + <code>pdx</code> (175 pulse-dynamics bases); <code>ecg2r</code>, <code>rsp</code> (ECG and breathing lines), <code>oxy1p</code> + <code>pdxp</code> (pulse from the PPG waveform); <code>nl</code> extracted, never fitted · bands pre-stated in <code>briefs/STAGE-LAB-2026-09-27-BRIEF.md</code> §§5–50 before each run · nothing here is a published rate until the owner opens the P5 gate</p>

  <div class="abstract">
    <h2>Abstract</h2>
    <p style="text-align:left;margin-bottom:0"><b>Background.</b> A fingertip ring oximeter reports three signals at 1 Hz: SpO₂, pulse rate and a movement byte. The best published figure for staging from the first two is κ 0.73–0.78 on 17 303 polysomnograms with a whole-night network (Vaquerizo-Villar et al., 2025); a proprietary ring stager reports κ 0.39 on a sealed Challenge-2018 holdout. <b>Question.</b> How much of the night can those three signals stage, what part of it a stack of published formulas can carry, and how the two compare blind. <b>Methods.</b> Nine cohorts (14 695 nights: SHHS-1/2, MESA, CFS, MrOS, CAP, UCDDB, ISRUC) harmonised to what the ring reports; 466 named features plus 175 pulse-dynamics bases; three learners on identical subject-grouped folds — gradient-boosted trees, a whole-night sequence network used only as a control, and a literature stack (named terms → auto-context → linear-chain CRF) fitted to labels; every band stated before its run; Challenge 2018 never fitted, scored blind; leave-one-cohort-out for the four NSRR cohorts; a half-night label shift that must collapse κ as the plant. <b>Results.</b> The control reaches pooled κ 0.711 (0.794 three-class) and 0.573 blind on Challenge; holding out MESA, MrOS or CFS costs 0.006–0.026 and SHHS-1 0.045, so the blind gap of 0.14 is site and scoring, not cohort. Adding 4 646 nights moved the control +0.009. The literature stack rose from 0.482 to 0.558 when the pulse-dynamics bases were added (+0.079 [+0.078, +0.081] paired on 15 689 nights, against a pre-stated +0.005 to +0.02) and to 0.570 with every cached column as a line term; blind 0.392 (the proprietary stager reports 0.390 on a different, sealed set). An oracle that fits each night's own intercepts and slopes lifts the stack to 0.616, but that calibration is not predictable from the night (recovery ≤ 14 %), not carried by the same person's other night years apart (−0.03 to −0.06), and worth ≤ +0.03 from a user's bed and wake times; a second formula that predicts each night's adapters from its label-free statistics recovers +0.041 of it (stack 0.597, blind 0.407, above that reported 0.390; these are pre-rework figures); distillation from the control hurt twice. <b>Draft v2 (2026-10-31).</b> STAGES' thirteen clinics read the control at 0.533 blind, and training on sister clinics did not repair a held-out one (−0.018 to +0.018). The ECG net reads 0.681 against a five-scorer consensus (DOD-O). After a data-integrity rework every line was re-run on corrected data (Table 6). The nets hold (oximetry 0.705, ECG + breathing 0.702; about 0.57 on blind Challenge), and no formula passes a ship band blind (oximetry formula 0.374 on Challenge, 0.242 on DREAMT's wrist pulse). A wearable-only net reaches 0.658 in the pool and 0.41 on DREAMT. <b>Conclusion.</b> The formula route was capped by missing terms, not by its linear form: the pulse-dynamics bases lifted it +0.079 pooled. It has not cleared a ship band, which is set on blind κ: its best blind figure before the data rework was 0.407 (Challenge), and on the corrected data it reads 0.374 on Challenge and 0.242 on DREAMT, under the lowest band (0.42). The 0.390 of the proprietary comparator was measured on a different, sealed 134-night set, so it is a reference point, not a matched comparison. What separates the formula from the control is a this-night calibration that only labels on that night supply; the control itself already reads the whole night and sits at the lower edge of the published 0.73–0.78.</p>
  </div>
  <p class="kw"><b>Keywords:</b> sleep staging · pulse oximetry · pulse rate · actigraphy · pre-registration · knowledge distillation · conditional random field · auto-context · blind validation</p>

  <div class="callout" style="border:1px dashed #b8860b;background:#fffdf5">
    <h2 class="sec" style="margin-top:0">0. Layman overview <span style="font-weight:400;color:#b8860b;font-size:13px">(delete before submission)</span></h2>
    <p>A sleep lab decides whether you are awake, in light sleep, deep sleep or dreaming by reading your brain waves. A ring on your finger cannot see your brain; it sees how much oxygen is in your blood, how fast your pulse is, and whether your hand moved. We asked how far those three signals can go. We built the best model we could as a yardstick, then tried to reach the same result with formulas other scientists have already published, because formulas can be read, checked and shipped on a tiny device. Every target was written down before the computer ran, and two groups of nights were scored without ever being used for training. Those nights were looked at during development, so they are a test of transfer, not a sealed final exam. A separate set of nine clinics is now locked for one final run; it was looked at once early on, so it will test new sites, not unseen data.</p>
  </div>

  <h2 class="sec">1. Introduction</h2>
  <p>Two human scorers reading the same polysomnogram agree at κ ≈ 0.83 (measured here on ISRUC, Khalighi et al., 2016). A wearable has none of the channels they read. The question of this paper is therefore not whether a ring equals a lab, but how much of the night a ring's three 1-Hz signals contain, and whether that information can be expressed in formulas rather than in a black box.</p>
  <p><b>Comparators.</b> A proprietary stager for the same ring family reports κ 0.367 live / 0.390 offline on a sealed 134-night Challenge-2018 holdout (published figures only; its model and outputs were never used, per its licence §3g). Sridhar et al. (2020) reached κ 0.66 from instantaneous heart rate alone with a whole-night CNN on SHHS/MESA. Vaquerizo-Villar et al. (2025) reached κ 0.73–0.78 from 1-Hz pulse rate and SpO₂ on 17 303 PSGs and published the frequency bands their network attends to, which this paper adopts as formula terms. From the PPG waveform of a PSG oximeter, Kotzen et al. (2023) reached κ 0.75 held-out and 0.74 on an external database after transfer, and Attia et al. (2025) showed that training on several sources at once lifts out-of-distribution κ by up to 21 %; from a wrist device, Radha et al. (2021) reached 0.65 on 60 healthy participants with ECG-to-PPG transfer. Ganglberger et al. (2024) added a scorability model that predicts, from signal quality and model confidence, how far an automated staging can be trusted. Four further comparators frame the same task without being read against this paper’s κ: Sun et al. (2020) staged from electrocardiography and respiration with deep learning, Topalidis et al. (2023) classified stages from heart-rate variability, Krauss et al. (2025) benchmarked multimodal staging over actigraphy and HRV at large scale, and Schipper et al. (2024) staged whole nights from chest-worn accelerometry. Their published figures are not restated here, because none of them reads the ring’s three 1-Hz signals. The human ceilings these are read against: 82.6 % inter-scorer agreement over more than 2 500 scorers, with N1 at 63.0 % and N3 at 67.4 % (Rosenberg &amp; Van Hout, 2013), and κ 0.76 under AASM rules against 0.68 under R&amp;K between experts (Danker-Hopfe et al., 2009) — the latter is why this paper reports cohorts scored under the two standards in separate rows.</p>
  <p><b>Design.</b> Three learners on one feature matrix and identical folds: trees as the floor, a sequence network as the ceiling and teacher ("control", never shipped), and a stack of published formulas as the candidate for release. The owner's rule "train on everything in-house, publish only what the formulas carry" is what the design implements.</p>

  <h2 class="sec">2. Methods</h2>
  <h3 class="sub">2.1 Cohorts and licences</h3>
  <table>
    <caption class="tbl-cap"><b>Table 1.</b> Cohorts. "Fit" = in the pooled folds; "blind" = never fitted, scored on every fold model; "pending" = loader wired and pre-stated, run not yet landed.</caption>
    <thead><tr><th>cohort</th><th>nights</th><th>SpO₂</th><th>pulse source</th><th>motion</th><th>labels</th><th>licence</th><th>role</th></tr></thead>
    <tbody>
      <tr><td>SHHS-1 (NSRR)</td><td>5 136</td><td>1 Hz</td><td>oximeter H.R.</td><td>—</td><td>R&amp;K → 4-class</td><td>NSRR DUA</td><td>fit</td></tr>
      <tr><td>SHHS-2 (NSRR)</td><td>2 650</td><td>1 Hz</td><td>oximeter PR</td><td>—</td><td>R&amp;K → 4-class</td><td>NSRR DUA</td><td>fit (same subjects as SHHS-1; folds grouped by subject)</td></tr>
      <tr><td>MESA (NSRR)</td><td>2 025</td><td>1 Hz</td><td>oximeter HR</td><td>wrist actigraphy</td><td>AASM</td><td>NSRR DUA</td><td>fit</td></tr>
      <tr><td>CFS (NSRR)</td><td>730</td><td>1 Hz</td><td>oximeter PULSE</td><td>—</td><td>AASM</td><td>NSRR DUA</td><td>fit</td></tr>
      <tr><td>MrOS (NSRR, two visits)</td><td>3 916</td><td>1 Hz</td><td>oximeter</td><td>—</td><td>AASM</td><td>NSRR DUA</td><td>fit (visits grouped by subject)</td></tr>
      <tr><td>CAP (PhysioNet)</td><td>88</td><td>1 Hz</td><td>HR / ECG-derived</td><td>—</td><td>R&amp;K</td><td>ODC-By</td><td>fit</td></tr>
      <tr><td>UCDDB (PhysioNet)</td><td>25</td><td>8 Hz → 1 Hz</td><td>oximeter Pulse</td><td>—</td><td>R&amp;K</td><td>ODC-By</td><td>fit</td></tr>
      <tr><td>ISRUC-Sleep</td><td>125</td><td>12.5 Hz → 1 Hz</td><td>ECG-derived</td><td>—</td><td>AASM, two scorers</td><td>cite-only</td><td>in the control\'s folds; blind for the stack</td></tr>
      <tr><td>Challenge 2018 (PhysioNet/CinC)</td><td>994</td><td>1 Hz</td><td>ECG-derived</td><td>—</td><td>AASM</td><td>ODC-By</td><td>blind</td></tr>
      <tr><td>STAGES (NSRR, 13 clinics)</td><td>1 908</td><td>1 Hz</td><td>oximeter (11 clinics)</td><td>—</td><td>AASM</td><td>NSRR DUA</td><td>blind, leave-one-clinic-out (§43, pre-§46 data); nine sites since LOCKED for the final run (§52.6); STNF, GSDV, MSMI in the PPG pool (§46)</td></tr>
      <tr><td>DREAMT (PhysioNet, restricted)</td><td>100</td><td>1 Hz (PSG)</td><td>wrist wearable HR / BVP</td><td>wrist ACC</td><td>AASM</td><td>PhysioNet RHD 1.5</td><td>blind, consulted external (§36, §45, §46)</td></tr>
      <tr><td>Dreem DOD-O</td><td>56</td><td>—</td><td>ECG 250 Hz</td><td>—</td><td>five-scorer consensus</td><td>MIT</td><td>blind, ECG line (§44)</td></tr>
    </tbody>
  </table>
  <p>The cohorts marked NSRR in Table 1 are obtained from the National Sleep Research Resource (Zhang et al., 2018), and SHHS-1 and SHHS-2 are the two visits of the Sleep Heart Health Study (Quan et al., 1997). Nights with a present-but-empty SpO₂ channel (&lt; 50 % valid) are skipped and counted; a cohort without a signal yields NaN in that signal's columns, never a filled value. Aggregate statistics only are reported; no record identifiers leave the corpus (NSRR DAUA §5).</p>

  <h3 class="sub">2.2 Harmonisation to the ring</h3>
  <p>SpO₂ is reduced to an 8-s moving mean at 1 Hz in whole percent, which is what the ring writes (one byte per second per signal). Pulse rate is the oximeter's own 1-Hz rate where the PSG has one; otherwise 60/RR from ECG beats found by the suite's Pan–Tompkins detector (Pan &amp; Tompkins, 1985; validated at Se/PPV ≥ 99 % on MIT-BIH, SLPDB and NSRDB, Table S1; the knowledge-based alternative benchmarked over 11 standard databases is Elgendi, 2013) with a 4-s mean. Motion is the per-second standard deviation of wrist acceleration magnitude; a 1-bit "moved this second" flag (&gt; 0.02 g) is carried beside it, as the poorest signal the ring could report. Every signal is standardised per night (median/IQR).</p>

  <h3 class="sub">2.3 Feature matrix (feature set <code>oxy1</code>, 466 columns)</h3>
  <p>Multi-scale statistics (1–10 min), desaturation events (the ≥ 3 % criterion of the AASM 2012 rules, Berry et al., 2012; the detector is ours, and implementations differ, Terrill, 2020), SpO₂ and pulse-rate band powers including the three PR bands of Vaquerizo-Villar et al. (2025), pulse-rate statistics on the 1-Hz device rate (the mean, SD and successive-difference features that paper names; not HRV in the Task Force (1996) sense, and only <i>after</i> the RR-interval features of Redmond &amp; Heneghan, 2006), and movement statistics <i>after</i> Cole et al. (1992) and Sadeh et al. (1994) — analogues of their inputs, not their scoring algorithms — each with ±2/±10/±30-epoch context. A literature check of 2026-10-30 re-attributed every term to what its source actually defines; the term-by-term verdicts, the terms retired (a Cole–Kripke-weighted window, 5-min VLF, posture turns) and the quantities added (a ceiling-baseline event detector shared with OxyDex, cardiopulmonary coupling with the parameters of Thomas et al., 2005, and per-epoch signal-quality fractions after the scorability idea of Ganglberger et al., 2024) are in <code>docs/STAGE-LAB-FORMULAS.md</code>.</p>

    <p><b>Pulse-dynamics bases (<code>pdx</code>, brief §31, added 2026-10-20):</b> 35 quantities of the pulse-rate and SpO₂ series that a linear formula cannot derive from the <code>oxy1</code> statistics — lag-1/5/10 autocorrelation, DFA α₁/α₂, sample and permutation entropy, turning-point rate, Teager energy, Higuchi dimension, SD1/SD2, the HF spectral peak and its drift, pulse surges and the time since the last surge, SpO₂ step, desaturation duration and burden, resaturation slope, SpO₂–pulse cross-correlation and lag, the pulse response after movement, and per-channel missingness — each raw and at ±2, ±10, ±30 epochs. Night-level constants (<code>nl</code>, 8 columns: pulse median/IQR/trend, SpO₂ median/5th percentile, ODI-3, motion fraction, time in bed) bypass the per-night normalisation and were the input of the night-level formula arm (§39), which never ran; the §46 rework superseded it.</p>

  <h3 class="sub">2.4 Learners</h3>
  <ul>
    <li><b>Trees:</b> histogram gradient boosting (Friedman, 2001), NaN-aware, 200 rounds, lr 0.1, 31 leaves.</li>
    <li><b>Control:</b> dilated temporal convolutions (receptive field ≈ 2 h) with a bidirectional GRU over the whole night, class-weighted cross-entropy, epoch selected on an inner 10 % split; never shipped, used as ceiling and teacher.</li>
    <li><b>Literature stack:</b> softmax over named terms (line + hinge), fitted by L-BFGS; auto-context (Tu &amp; Bai, 2010) on out-of-fold posteriors; a linear-chain CRF (Lafferty et al., 2001 — the one-dimensional Potts chain, Potts, 1952) over out-of-fold unaries with the unary scale fixed at 1. Variants: physiology-fixed coefficient signs; distillation from the control (Hinton et al., 2015); a bridge of long-range context terms, cumulative stage mix and an ultradian phase by matched filter; symbolic regression on the residual to the control. Published basis for the long-range terms: the two-process model of sleep regulation (Borbély, 1982), the reciprocal-interaction NREM/REM oscillator (McCarley &amp; Hobson, 1975), and the measured dynamics of sleep-wake transitions (Lo et al., 2002) &mdash; the literature the ultradian phase and the transition chain stand on.</li>
    <li><b>Decoding:</b> HMM Viterbi over scaled likelihoods (Rabiner, 1989) for trees and control; the CRF's own Viterbi for the stack.</li>
  </ul>

  <h3 class="sub">2.5 Pre-registration and plants</h3>
  <p>Each unit's expected range, pass line and reading rule were written in <code>briefs/STAGE-LAB-2026-09-27-BRIEF.md</code> before the unit ran (§§5–20); measured numbers were appended beside them, including every failed expectation. The gate for all units: pooled κ ≥ 0.415, half the human inter-scorer κ (0.829). Agreement is Cohen&rsquo;s κ over the four nominal classes (Cohen, 1960), computed against each cohort&rsquo;s own scored labels. Plant P1: labels shifted by half a night must collapse κ below half its value, or the run is void. Folds are a hash of the subject key (SHHS1/SHHS2 visits of one person share a fold); Challenge 2018 and ISRUC are never in any fit.</p>

  <h2 class="sec">3. Results</h2>
  <p>Values are copied from the bench summaries and readouts under <code>lab-cache/</code> (brief §§29–50), never typed from memory. Tables 2–5 are pre-§46 data; Table 6 is the §46 re-run, reported beside them and never pooled with them. The control's numbers are the nine-cohort five-fold CV (v30 B1); the stack's are all five folds (CRF Viterbi for κ4, the saved context-layer posteriors for κ3). "Blind" = never fitted.</p>
  <table>
    <caption class="tbl-cap"><b>Table 2.</b> Pooled four-class κ by learner and feature set (brief §§30–31, §38a). Night-bootstrap 95 % CI on the control ±0.004.</caption>
    <thead><tr><th>learner</th><th>features</th><th>pooled κ4</th><th>pooled κ3</th><th>Challenge (blind)</th><th>ISRUC</th><th>SHHS-1</th><th>SHHS-2</th><th>MESA</th><th>MrOS</th><th>brief §</th></tr></thead>
    <tbody>
      <tr><td>trees (six-cohort pool, v18)</td><td>oxy1</td><td>0.507</td><td>—</td><td>—</td><td>—</td><td>—</td><td>—</td><td>—</td><td>—</td><td>17</td></tr>
      <tr><td>control (sequence), v30 B1</td><td>oxy1</td><td><b>0.711</b></td><td><b>0.794</b></td><td><b>0.573</b></td><td>0.418</td><td>0.676</td><td>0.727</td><td>0.735</td><td>0.725</td><td>30</td></tr>
      <tr><td>control + pdx terms, v31 S1</td><td>oxy1 + pdx</td><td>0.716</td><td>0.798</td><td>—</td><td>—</td><td>—</td><td>—</td><td>—</td><td>—</td><td>31</td></tr>
      <tr><td>literature stack, CRF (L0)</td><td>oxy1</td><td>0.482</td><td>0.543</td><td>0.316</td><td>0.292</td><td>0.450</td><td>0.519</td><td>0.537</td><td>0.490</td><td>31</td></tr>
      <tr><td><b>stack + pulse-dynamics terms (L1)</b></td><td>oxy1 + pdx</td><td><b>0.558</b></td><td>0.630</td><td>0.375</td><td>0.284</td><td>0.532</td><td>0.593</td><td>0.597</td><td>0.568</td><td>31</td></tr>
      <tr><td>stack, every column a line term (L2)</td><td>oxy1 + pdx</td><td>0.570</td><td>0.643</td><td><b>0.392</b></td><td>0.324</td><td>0.543</td><td>0.603</td><td>0.612</td><td>0.579</td><td>31</td></tr>
      <tr><td>proprietary comparator (published)</td><td>ring</td><td>—</td><td>—</td><td>0.390</td><td>—</td><td>—</td><td>—</td><td>—</td><td>—</td><td>1</td></tr>
      <tr><td><b>stack + label-free per-night adapters predicted from night statistics (v32 F2)</b></td><td>oxy1 + pdx</td><td><b>0.597</b></td><td>0.673</td><td><b>0.407</b></td><td>0.311</td><td>0.568</td><td>0.621</td><td>0.629</td><td>0.608</td><td>32</td></tr>
      <tr><td>stack + EM self-adaptation (v32 F1)</td><td>oxy1 + pdx</td><td>0.553</td><td>0.629</td><td>0.366</td><td>0.270</td><td>0.522</td><td>0.584</td><td>0.595</td><td>0.569</td><td>32</td></tr>
      <tr><td>night-level formula (v37F)</td><td>oxy1 + pdx + nl</td><td colspan="8">not run: its chain failed on 2026-10-22/23 (v32, then v33); superseded by the §46 rework and the §47 normalisations (Table 6)</td><td>39</td></tr>
    </tbody>
  </table>
  <table>
    <caption class="tbl-cap"><b>Table 3.</b> What each step bought (paired on the same nights where stated; pre-stated expectation in brackets).</caption>
    <thead><tr><th>step</th><th>Δκ pooled</th><th>where it showed</th><th>brief §</th></tr></thead>
    <tbody>
      <tr><td>+4 646 CFS + MrOS nights, control</td><td>+0.009 [+0.008, +0.010] (expected +0.01 to +0.03)</td><td>Challenge blind +0.019; new cohorts scored blind within 0.02 of in-pool</td><td>30</td></tr>
      <tr><td>pulse-dynamics terms, stack</td><td><b>+0.079</b> [+0.078, +0.081] paired (expected +0.005 to +0.02); fit stride itself −0.002</td><td>every cohort; Challenge blind +0.059</td><td>31</td></tr>
      <tr><td>every column as a line term, stack</td><td>+0.013 [+0.013, +0.014] paired (expected ≤ 0)</td><td>capacity still buys a little</td><td>31</td></tr>
      <tr><td>the same terms, control</td><td>+0.005 (expected within ±0.005)</td><td>the network derives them itself</td><td>31</td></tr>
      <tr><td>four-class → three-class readout (W / NREM / REM)</td><td>+0.08 to +0.09 on every model</td><td>errors split between wake/REM and light/deep as in the literature</td><td>38a</td></tr>
      <tr><td>holding out one NSRR cohort (LOCO), control</td><td>−0.006 (MESA), −0.020 (MrOS), −0.026 (CFS), −0.045 (SHHS-1)</td><td>reproduces the published &lt; 3 % except the 1990s cohort</td><td>38b</td></tr>
      <tr><td>oracle per-night intercepts + slopes, stack</td><td>+0.25 (0.366 → 0.616); +0.16 on MESA</td><td>the upper bound</td><td>32, 40</td></tr>
      <tr><td>per-night adapters predicted label-free from night statistics (v32 F2)</td><td><b>+0.041</b> [+0.040, +0.043] paired (expected +0.03 to +0.08); EM self-adaptation −0.005</td><td>Challenge blind 0.375 → 0.407, past the proprietary 0.390</td><td>32</td></tr>
    </tbody>
  </table>
  <table>
    <caption class="tbl-cap"><b>Table 4.</b> Negative results, each with the number that rejected it (brief §§13–52). Collected with their dispositions in <code>papers/dead-ends.html</code> §§2.10–2.23.</caption>
    <thead><tr><th>idea</th><th>expected</th><th>measured</th><th>verdict</th></tr></thead>
    <tbody>
      <tr><td>explicit-duration HSMM decoding</td><td>+</td><td>0.394 vs 0.398; −0.03 as a decoder on the stack</td><td>durations are not the wall (§13, §32)</td></tr>
      <tr><td>distillation from the control into the stack</td><td>+0.00 to +0.03</td><td>−0.05 (§15), −0.022 (§19)</td><td>a linear student loses label sharpness; not repeated</td></tr>
      <tr><td>second-order "bridge" terms</td><td>+0.02 to +0.04</td><td>−0.008 at the CRF</td><td>how terms integrate, not which (§22)</td></tr>
      <tr><td>class-balanced loss</td><td>+</td><td>no gain (§21b, §26)</td><td>κ already penalises majority bias</td></tr>
      <tr><td>fitting the stack with the blind cohorts' labels</td><td>+</td><td>0.470 vs 0.495</td><td>harms (§19d)</td></tr>
      <tr><td>predicting the per-night adapters from the night (level, spread, shape, memory), 52-term basis, MESA</td><td>recovery 0.10–0.30</td><td>0.04 (night level), 0.14 (night statistics), 0.20 with the control's own posterior summaries</td><td>under-read: the full basis on nine cohorts recovers +0.041 (§32 F2); the diagnostic's one-cohort, 52-term reading is the negative result, not the method</td></tr>
      <tr><td>the same person's adapter from another night, years apart</td><td>+0.05 to +0.10</td><td>−0.061 (MrOS, 7 y), −0.032 (SHHS, 5 y); label-free EM −0.08 to −0.11</td><td>a this-night effect, not a trait (§41)</td></tr>
      <tr><td>user bed/wake times as labels for the per-night intercepts</td><td>+0.02 to +0.05</td><td>−0.004; +0.027 with per-term scales</td><td>marginal, parked (§42)</td></tr>
      <tr><td>data volume alone</td><td>+0.01 to +0.03 for +50 % nights</td><td>+0.009</td><td>saturating at this architecture (§30)</td></tr>
      <tr><td>training on sister clinics (STAGES leave-one-clinic-out, five largest)</td><td>+0.02 to +0.06 vs the same clinic blind</td><td>−0.018 to +0.018; control blind on STAGES 0.533 (expected 0.60–0.66)</td><td>the shift is per clinic, not per study (§43)</td></tr>
      <tr><td>posture terms in the ECG line</td><td>≥ +0.010</td><td>+0.0009 [+0.0001, +0.0017]</td><td>dropped (§46.7 read 1)</td></tr>
      <tr><td>crop augmentation</td><td>blind ≥ +0.02, pool ≥ −0.005</td><td>ECG net DREAMT +0.009 [−0.001, +0.019]; wrist net pool −0.006</td><td>not adopted (§46.7 read 4)</td></tr>
      <tr><td>motion harmonisation, actigraph vs wrist accelerometer</td><td>per-stage effect <i>r</i> &gt; +0.8</td><td><i>r</i> +0.45 (still-run)</td><td>failed (§46.7 read 3)</td></tr>
      <tr><td>distillation, third time (four formula lines)</td><td>≥ +0.01</td><td>−0.0003 to −0.0038</td><td>not adopted (§46.7 read 5)</td></tr>
      <tr><td>CORAL per-night covariance alignment</td><td>0 to +0.02</td><td>−0.019 pool; −0.006 with the rank transform (rank alone +0.014, adopted)</td><td>rejected (§47)</td></tr>
      <tr><td>ECG → PPG transfer at the HRV level (Radha et al. 2021)</td><td>DREAMT ≥ +0.03</td><td>+0.015 [−0.013, +0.040]; −0.082 vs the existing wrist net</td><td>not confirmed (§48)</td></tr>
      <tr><td>STNF's 0–29 s scoring-grid offset as the cause of its deficit</td><td>(diagnostic)</td><td>κ by offset bin 0.36–0.40, no trend; one-epoch shift ≤ 0.005</td><td>not the cause; grids aligned anyway (§52.8)</td></tr>
    </tbody>
  </table>
  <table>
    <caption class="tbl-cap"><b>Table 5.</b> Blind runs (bands in the brief sections named, stated before each run). κ4, with κ3 in brackets where measured. These runs are on pre-§46 data; the §46 re-runs are in Table 6. The external third-party blind run remains unscheduled.</caption>
    <thead><tr><th>set</th><th>model</th><th>pre-stated band</th><th>κ</th><th>reading</th><th>brief §</th></tr></thead>
    <tbody>
      <tr><td>STAGES, 13 clinics (1 702 scored nights)</td><td>control, pool-trained, blind on every clinic</td><td>≥ 0.65 generalises like a cohort · 0.55–0.65 half the Challenge gap · &lt; 0.55 Challenge-like; expected 0.60–0.66</td><td><b>0.533</b> (0.594)</td><td>Challenge-like. Eleven clinics 0.559–0.686; STLK 0.364 and STNF 0.411 carry the deficit</td><td>43</td></tr>
      <tr><td>STAGES, five largest clinics</td><td>control, pool + the other 12 clinics → held-out clinic</td><td>L − S0 &gt; +0.05 sister clinics repair it · +0.02 to +0.05 partial · &lt; +0.02 per-clinic shift; expected +0.02 to +0.06</td><td>STNF 0.393 · GSDV 0.652 · MSTR 0.662 · STLK 0.361 · MSQW 0.623</td><td>L − S0 −0.018 to +0.018: the shift is per clinic</td><td>43</td></tr>
      <tr><td>STAGES, 13 clinics</td><td>wide formula (L2 recipe), blind</td><td>≥ 0.50 generalises · 0.40–0.50 half the control's drop · &lt; 0.40 Challenge-like; expected 0.44–0.52</td><td>0.443–0.514 at eleven clinics; STLK 0.166, STNF 0.307, BOGN 0.314</td><td>in the middle band except the same outlier clinics</td><td>43</td></tr>
      <tr><td>DREAMT (97–98 nights, wrist wearable + PSG)</td><td>oximetry control (O) on the E4 wrist pulse</td><td>within ±0.05 of its Challenge blind 0.573</td><td>0.412</td><td>−0.16: outside the band; a wrist pulse estimate, not an oximeter's</td><td>36</td></tr>
      <tr><td>DREAMT</td><td>ECG net (E) · ECG + breathing net (R)</td><td>within ±0.05 of the pool CV − 0.12</td><td>0.500 · 0.546</td><td>no fall with AHI (E 0.486 / 0.516 / 0.515, R 0.522 / 0.576 / 0.568 by tertile)</td><td>36</td></tr>
      <tr><td>DREAMT</td><td>formula (F) · formula with wrist adapters (F2w)</td><td>within ±0.05 of its Challenge blind; F ≥ 0.45 would be wearable-grade</td><td>0.222 · 0.302</td><td>below the band; no wearable-grade formula</td><td>36</td></tr>
      <tr><td>DREAMT</td><td>wearable-only net (W1: PPG pulse + motion + pulse dynamics, no SpO₂)</td><td>≥ 0.45 wearable-grade · 0.35–0.45 the wrist costs the difference · &lt; 0.35 unusable; expected 0.38–0.48</td><td>0.414 (0.446)</td><td>middle band: the wrist costs the difference</td><td>45</td></tr>
      <tr><td>MESA + CFS + eight STAGES clinics (679 fold-0 nights)</td><td>oximetry net on the PPG-derived pulse (W0)</td><td>W0 − device pulse within ±0.02 as good · −0.02 to −0.06 the detector costs that much; expected −0.01 to −0.04</td><td>0.639 (0.707); paired on 456 MESA + CFS nights 0.729 vs 0.691</td><td>+0.038 (CI not recorded): the waveform pulse is not worse than the device's rate</td><td>45</td></tr>
      <tr><td>Dreem DOD-O (56 nights, five-scorer consensus)</td><td>ECG net</td><td>consensus − single-scorer &gt; +0.05 / ±0.05 / &lt; −0.05; expected +0.02 to +0.06</td><td><b>0.681</b> (0.739); per-night median 0.693, p10 0.534, none under 0.2</td><td>+0.143 against Challenge's 0.538. That reference is the in-pool CV row (no blind H1 arm), so the difference holds the consensus and the population together</td><td>44</td></tr>
      <tr><td>nine STAGES sites, LOCKED (880 nights)</td><td>the final recipe, one run</td><td>to be written into the brief, with the recipe hash, before release</td><td class="pending">PENDING (v53)</td><td>cross-site claim only: the nine sites were consulted once, in §43, on pre-§46 data, so they are not unseen (§52.6)</td><td>52.6</td></tr>
      <tr><td>third-party corpus (external)</td><td>stack</td><td>to be stated before the run</td><td class="pending">PENDING</td><td></td><td>—</td></tr>
    </tbody>
  </table>
  <p><b>The §46 rework.</b> An audit of every cohort's format against every tool found label, motion and posture inconsistencies, so every line was re-run on corrected data under a written protocol (brief §46). Its numbers are new data. They are reported beside the older ones, never pooled with them: on the same nights the ECG + breathing net moved −0.0067 [−0.0076, −0.0058] against v35 and the wrist net −0.0046 [−0.024, +0.015] against v40. A pre-stated reproduction (v49) re-extracted 20 MESA nights and re-ran two fold-0 arms from the snapshot code. Features were byte-identical and the posteriors identical (max |Δ| 0), so it passed. Challenge stayed blind in every v46 line (a control with it in the training pool, §49, is not for publication).</p>
  <table>
    <caption class="tbl-cap"><b>Table 6.</b> The §46 re-run, every line (brief §§46–48; <code>lab-cache/v46-reads.txt</code>, <code>v48-reads.txt</code>). Pooled argmax κ4 over the pool out-of-fold and the blind cohorts together, then per cohort; Challenge and DREAMT are blind (fold-ensembled). DREAMT's pulse for the oximetry lines is the E4 wrist rate. Ship bands for a formula, on blind κ (owner 2026-10-03): ≥ 0.50 ships · 0.42–0.50 publishes with the gap · &lt; 0.42 fails.</caption>
    <thead><tr><th>line</th><th>learner</th><th>inputs</th><th>κ4 (nights)</th><th>Challenge</th><th>DREAMT</th><th>SHHS-1</th><th>MESA</th><th>MrOS</th><th>brief §</th></tr></thead>
    <tbody>
      <tr><td>ECG</td><td>net R0</td><td>ECG HRV + its deltas</td><td>0.622 (15 784)</td><td>0.547</td><td>0.505</td><td>0.638</td><td>0.685</td><td>0.554</td><td>46</td></tr>
      <tr><td>ECG</td><td>net R1</td><td>R0 + breathing + posture</td><td><b>0.702</b></td><td>0.574</td><td>0.547</td><td>0.683</td><td>0.744</td><td>0.689</td><td>46</td></tr>
      <tr><td>ECG</td><td>net R2</td><td>R1 without posture</td><td>0.701</td><td>0.589</td><td>0.543</td><td>0.683</td><td>0.744</td><td>0.684</td><td>46</td></tr>
      <tr><td>ECG</td><td>net R1a</td><td>R1 + crop augmentation</td><td>0.708</td><td>0.586</td><td>0.556</td><td>0.690</td><td>0.748</td><td>0.692</td><td>46</td></tr>
      <tr><td>ECG</td><td>formula FE</td><td>ECG + breathing terms</td><td>0.438</td><td>0.252</td><td>0.263</td><td>0.427</td><td>0.486</td><td>0.418</td><td>46</td></tr>
      <tr><td>oximetry</td><td>net O</td><td>SpO₂ + pulse</td><td><b>0.705</b> (15 777)</td><td>0.573</td><td>0.428</td><td>0.677</td><td>0.735</td><td>0.725</td><td>46</td></tr>
      <tr><td>oximetry</td><td>formula F (v32 lineage, predicted adapters)</td><td>oxy1 + pdx</td><td>0.581</td><td>0.374</td><td>0.242</td><td>0.551</td><td>0.606</td><td>0.604</td><td>46</td></tr>
      <tr><td>oximetry</td><td>formula, rank-normalised terms (N2, fold 0)</td><td>oxy1 + pdx</td><td>0.562 (4 022)</td><td>0.382</td><td>—</td><td>0.561</td><td>0.617</td><td>0.614</td><td>47</td></tr>
      <tr><td>wrist</td><td>net W1</td><td>PPG pulse + motion + pulse dynamics, no SpO₂</td><td>0.658 (3 008)</td><td>—</td><td>0.409</td><td>—</td><td>0.709</td><td>—</td><td>46</td></tr>
      <tr><td>wrist</td><td>net T1 (ECG-pretrained HRV, fine-tuned on PPG)</td><td>PPG HRV</td><td>0.646 (3 073)</td><td>—</td><td>0.318</td><td>—</td><td>0.697</td><td>—</td><td>48</td></tr>
      <tr><td>PPG</td><td>formula P1</td><td>SpO₂ + PPG pulse terms</td><td>0.535 (2 125)</td><td>—</td><td>0.276</td><td>—</td><td>0.539</td><td>—</td><td>46</td></tr>
      <tr><td>PPG</td><td>formula P0</td><td>PPG pulse terms only</td><td>0.488</td><td>—</td><td>0.216</td><td>—</td><td>0.492</td><td>—</td><td>46</td></tr>
      <tr><td>oximetry</td><td>formula + knots · coupling · worst-cohort fitting (v51)</td><td>oxy1 + pdx</td><td class="pending">PENDING</td><td></td><td></td><td></td><td></td><td></td><td>50</td></tr>
    </tbody>
  </table>
  <p>On corrected data the nets hold their place: oximetry 0.705 and ECG + breathing 0.702 over all nights, and both at about 0.57 on blind Challenge. Posture adds nothing (+0.0009), so the ECG line drops it. No formula passes even the lowest ship band blind. The oximetry formula reads 0.374 on Challenge and 0.242 on DREAMT, and the PPG formulas 0.22–0.28 on DREAMT. Ranking each term within its night (N2) gains +0.014 in the pool and on Challenge, and was adopted. The pre-§46 formula's blind 0.392–0.407 (Table 2) is not comparable: it is the same cohort read on different data.</p>

  <h2 class="sec">4. Discussion</h2>
  <p><b>(i) Where the gap lives.</b> The control beats the stack by 0.15 pooled and 0.18 blind. The oracle of §32 locates most of it: with each night's own intercepts and per-term slopes the stack reaches 0.616, within 0.1 of the control, and its 9 % of failed nights (κ &lt; 0.2) vanish. The three-class readout (§38a) says the remaining errors are not dominated by one boundary — the gain from collapsing light and deep is the same +0.08–0.09 on every model, as in Korkalainen et al. (2020).</p>
  <p><b>(ii) What label-free calibration recovers.</b> A second formula predicting each night's adapters from its label-free statistics recovers +0.041 of the oracle's +0.25 on the full basis (v32 F2), inside its pre-stated +0.03 to +0.08; on the pre-§46 data that put the stack at 0.407 on blind Challenge, above the 0.390 the proprietary comparator reports on its own sealed set, though still under the lowest ship band. The rest is not reachable label-free: the retrofit diagnostic on a 52-term basis read only 14 % (§40); the same person's adapter from a visit years earlier is worse than none (§41); and a user's bed and wake times reach +0.03 at most (§42). Distillation from the control lost twice before that (§15, §19). The calibration is a this-night quantity that only labels on the night supply. The sequence control already reads the whole night (a bidirectional GRU over the full recording) and sits at 0.711, the lower edge of the 0.726–0.779 that Vaquerizo-Villar et al. (2025) report with a 12-hour U-Net on the same two signals; the remaining gap to that result is small and not an architecture-class difference, and more nights alone do not close it (+0.009 for +50 %, §30). For the formula the gap to the control is this calibration; for the control the published band is within reach of volume, tuning and the padded 12-hour input.</p>
  <p><b>(iii) Terms, not capacity.</b> The stack's long plateau at 0.49–0.50 ended when the pulse-dynamics bases were added (+0.075 against a pre-stated +0.005 to +0.02), while the control gained +0.005 from the same bases. A ceiling the control does not share is a feature problem. The bases did not make the formula shippable: its blind κ stayed under the lowest ship band (0.42) before the rework, and on the corrected data it is 0.374 on Challenge and 0.242 on DREAMT (Table 6).</p>
  <p><b>(iv) Site, not cohort.</b> Holding out an NSRR cohort costs 0.006–0.026 (0.045 for the 1990s SHHS-1), reproducing the published "&lt; 3 %" leave-one-cohort-out drop; the Challenge gap is 0.14, the same drop Sridhar et al. (2020) crossed (0.66 → 0.55). STAGES' thirteen clinics (§43) answered whether sister sites repair it: they do not. The control scored 0.533 blind over STAGES, and training on the other twelve clinics moved a held-out clinic by −0.018 to +0.018. Two clinics (STLK, STNF) carry the deficit, and a 0–29 s scoring-grid offset at STNF is not the cause (§52.8). The shift is per clinic: device, scorers or population. A five-scorer consensus reference reads the ECG net at 0.681 (DOD-O, §44), so part of every single-scorer blind number is the reference's own noise.</p>
  <p><b>(v) What can ship.</b> The stack's coefficients are results of the analysis and publishable under the NSRR agreement; the control's weights are trained on NSRR data and remain a user-loaded, unshipped artefact. For a night without a PSG oximeter (§§45–48): the pulse rate derived from the PPG waveform is not worse than the device's own rate (+0.038 paired). A wearable-only net reaches 0.658 in the pool but 0.41 on DREAMT's wrist nights, in the band where the wrist costs the difference. Transfer from ECG pre-training does not close that gap (+0.015, CI including 0). On the §46 data no formula yet passes a ship band blind, which is what v51's three switches and the v52 rebuild are for.</p>

  <h2 class="sec">5. Reproducibility</h2>
  <pre><code># features (one tag per feature set; a changed layout never mixes with an older cache)
node tools/stage-lab.mjs features --harmonize --blocks spo2,pulse,motion --tag oxy1 --cohort &lt;c&gt; --dir &lt;dir&gt; --cache &lt;cache&gt; --workers 4
# trees and control on identical subject-grouped folds
node tools/stage-lab.mjs bench --cache &lt;cache&gt; --cohorts &lt;ten&gt; --features oxy1 --group-subjects --model gbdt --fold &lt;f&gt;
python seqnet.py --cache &lt;cache&gt; --cohorts &lt;ten&gt; --features oxy1 --group-subjects --fold &lt;f&gt; --save-proba &lt;dir&gt;
# literature stack (label-fitted, signed, distilled, bridge) and the residual search
python litstack.py --cache &lt;cache&gt; --cohorts &lt;ten&gt; --features oxy1 --group-subjects --fold &lt;f&gt; [--signed] [--distill &lt;dir&gt;] [--bridge]
python symreg.py --cache &lt;cache&gt; --control &lt;dir&gt; --stack &lt;dir&gt; --out &lt;dir&gt;
# v31: pulse-dynamics bases; v37F: night-level constants; v40: pulse from the PPG waveform
node tools/stage-lab.mjs features --harmonize --blocks pdx --tag pdx --cohort &lt;c&gt; --dir &lt;dir&gt; --cache &lt;cache&gt;
node tools/stage-lab.mjs features --blocks nightlevel --tag nl --cohort &lt;c&gt; --dir &lt;dir&gt; --cache &lt;cache&gt;
node tools/stage-lab.mjs features --harmonize --blocks spo2,pulse,motion --tag oxy1p --pulse-source ppg --cohort &lt;c&gt; --dir &lt;dir&gt; --cache &lt;cache&gt;
python litstack.py --cache &lt;cache&gt; --cohorts &lt;nine&gt;,challenge --features oxy1+pdx --stride 32 --extra-terms pdx.pr,pdx.spo2,pdx.x,pdx.q,pdx.t --group-subjects --fold &lt;f&gt;
# leave-one-cohort-out and the three-class readout
python seqnet.py --cache &lt;cache&gt; --cohorts &lt;eight&gt; --train-cohorts &lt;eight&gt; --test-cohorts &lt;held-out&gt; --features oxy1 --fold 0 --save-proba &lt;dir&gt;
python threeclass.py &lt;cache&gt; &lt;proba-dir&gt; &lt;tag&gt;</code></pre>
  <ul>
    <li>Every job runs under an 8 GB cgroup cap and logs its full-size peak memory; trainers read one night at a time. The EDF reader decodes only the channels asked for (0.05–0.12 GB per night, byte-identical caches; brief §37); the stack's memory scales with fit rows × columns, so the arms with the pulse-dynamics bases fit every 32nd labelled epoch (the CRF sees every epoch).</li>
    <li>The §46 protocol (brief §46.1–46.2) names the commit, the per-file code hashes, the data and the commands for every re-run; each job's log records the same provenance line. The v49 reproduction (20 nights re-extracted, two arms re-fitted from the snapshot) matched byte for byte.</li>
    <li>Fold assignment: 32-bit hash of the subject key modulo 5; deterministic, so added cohorts never move existing nights.</li>
    <li>Human ceiling: ISRUC scorer 1 vs scorer 2, κ 0.829, computed by <code>stage-lab.mjs</code> on the same epochs.</li>
    <li>Verdicts are emitted as <code>tepna.verdict/1</code> with the pre-stated criterion embedded.</li>
  </ul>

  <h2 class="sec">6. Sample size &amp; statistical power</h2>
  <p>With 14 695 nights (≈ 14 million epochs) the night-bootstrap 95 % CI on pooled κ is ±0.004, and a paired difference between two models on the same nights resolves to ±0.001 (measured: +0.0093 [+0.0083, +0.0103], brief §30), so any difference ≥ 0.01 between learners on the same folds is resolvable; the pre-stated reading rules use 0.01 as the smallest difference worth a claim. The blind cohorts (994 and 127 nights) resolve ≈ ±0.015 and ±0.04 respectively; DREAMT (97–100 nights) and DOD-O (56) resolve no better than ±0.04, so on them a paired difference under about 0.03 is a CI through zero, as in §§46–48. From v51 on, CIs are by subject-cluster bootstrap (§52.4), wider than the night bootstrap where subjects contribute several nights.</p>

  <h2 class="sec">References</h2>
  <ol class="refs">
    <li>Vaquerizo-Villar F, et al. An explainable deep learning approach for sleep staging in sleep apnea patients across all age subgroups from pulse oximetry signals. Engineering Applications of Artificial Intelligence. 2025;162:112562. doi:10.1016/j.engappai.2025.112562</li>
    <li>Sridhar N, et al. Deep learning for automated sleep staging using instantaneous heart rate. npj Digital Medicine. 2020;3:106. doi:10.1038/s41746-020-0291-x</li>
    <li>Krauss P, et al. Incorporating respiratory signals for machine learning-based multimodal sleep stage classification: a large-scale benchmark study with actigraphy and heart rate variability. SLEEP. 2025;48(9):zsaf091. doi:10.1093/sleep/zsaf091</li>
    <li>Khalighi S, et al. ISRUC-Sleep: a comprehensive public dataset for sleep researchers. Computer Methods and Programs in Biomedicine. 2016;124:180–192. doi:10.1016/j.cmpb.2015.10.013</li>
    <li>Pan J, Tompkins WJ. A real-time QRS detection algorithm. IEEE Transactions on Biomedical Engineering. 1985;32(3):230–236. doi:10.1109/TBME.1985.325532</li>
    <li>Redmond SJ, Heneghan C. Cardiorespiratory-based sleep staging in subjects with obstructive sleep apnea. IEEE Transactions on Biomedical Engineering. 2006;53(3):485–496. doi:10.1109/TBME.2005.869773</li>
    <li>Cole RJ, Kripke DF, Gruen W, Mullaney DJ, Gillin JC. Automatic sleep/wake identification from wrist activity. Sleep. 1992;15(5):461–469. doi:10.1093/sleep/15.5.461</li>
    <li>Sadeh A, Sharkey KM, Carskadon MA. Activity-based sleep-wake identification: an empirical test of methodological issues. Sleep. 1994;17(3):201–207. doi:10.1093/sleep/17.3.201</li>
    <li>Tu Z (&ldquo;Zhuowen Tu&rdquo; in Crossref&rsquo;s single family field), Bai X. Auto-context and its application to high-level vision tasks and 3D brain image segmentation. IEEE Transactions on Pattern Analysis and Machine Intelligence. 2010;32(10):1744–1757. doi:10.1109/TPAMI.2009.186</li>
    <li>Lafferty J, McCallum A, Pereira F. Conditional random fields: probabilistic models for segmenting and labeling sequence data. Proceedings of the 18th International Conference on Machine Learning (ICML). 2001:282–289.</li>
    <li>Potts RB. Some generalized order-disorder transformations. Mathematical Proceedings of the Cambridge Philosophical Society. 1952;48(1):106–109. doi:10.1017/S0305004100027419</li>
    <li>Rabiner LR. A tutorial on hidden Markov models and selected applications in speech recognition. Proceedings of the IEEE. 1989;77(2):257–286. doi:10.1109/5.18626</li>
    <li>Friedman JH. Greedy function approximation: a gradient boosting machine. The Annals of Statistics. 2001;29(5):1189–1232. doi:10.1214/aos/1013203451</li>
    <li>Hinton G, Vinyals O, Dean J. Distilling the knowledge in a neural network. arXiv:1503.02531. 2015.</li>
    <li>Borbély AA. A two process model of sleep regulation. Human Neurobiology. 1982;1(3):195–204.</li>
    <li>McCarley RW, Hobson JA. Neuronal excitability modulation over the sleep cycle: a structural and mathematical model. Science. 1975;189(4196):58–60. doi:10.1126/science.1135627</li>
    <li>Lo CC, Amaral LAN, Havlin S, Ivanov PCh, Penzel T, Peter JH, Stanley HE. Dynamics of sleep-wake transitions during sleep. Europhysics Letters. 2002;57(5):625–631. (DOI omitted: the citation gate's ≥3-letter surname floor cannot match "Lo" and Crossref offers no alias; resolve via EPL 57:625.)</li>
    <li>Cohen J. A coefficient of agreement for nominal scales. Educational and Psychological Measurement. 1960;20(1):37–46. doi:10.1177/001316446002000104</li>
    <li>Elgendi M. Fast QRS detection with an optimized knowledge-based method: evaluation on 11 standard ECG databases. PLoS ONE. 2013;8(9):e73557. doi:10.1371/journal.pone.0073557</li>
    <li>Thomas RJ, Mietus JE, Peng CK, Goldberger AL. An electrocardiogram-based technique to assess cardiopulmonary coupling during sleep. Sleep. 2005;28(9):1151–1161. doi:10.1093/sleep/28.9.1151</li>
    <li>Kotzen K, Charlton PH, Salabi S, Amar L, Landesberg A, Behar JA. SleepPPG-Net: a deep learning algorithm for robust sleep staging from continuous photoplethysmography. IEEE Journal of Biomedical and Health Informatics. 2023;27(2):924–932. doi:10.1109/JBHI.2022.3225363</li>
    <li>Attia S, Shani Hershkovich R, Tabakhov A, Ang A, Oksenberg A, Tauman R, Behar JA. SleepPPG-Net2: deep learning generalization for sleep staging from photoplethysmography. Physiological Measurement. 2025;46(12). doi:10.1088/1361-6579/ae1a34</li>
    <li>Radha M, Fonseca P, Moreau A, et al. A deep transfer learning approach for wearable sleep stage classification with photoplethysmography. npj Digital Medicine. 2021;4:135. doi:10.1038/s41746-021-00510-8</li>
    <li>Ganglberger W, Nasiri S, Sun H, Kim S, Shin C, Westover MB, Thomas RJ. Refining sleep staging accuracy: transfer learning coupled with scorability models. Sleep. 2024;47(11):zsae202. doi:10.1093/sleep/zsae202</li>
    <li>Rosenberg RS, Van Hout S. The American Academy of Sleep Medicine inter-scorer reliability program: sleep stage scoring. Journal of Clinical Sleep Medicine. 2013;9(1):81–87. doi:10.5664/jcsm.2350</li>
    <li>Danker-Hopfe H, Anderer P, Zeitlhofer J, et al. Interrater reliability for sleep scoring according to the Rechtschaffen &amp; Kales and the new AASM standard. Journal of Sleep Research. 2009;18(1):74–84. doi:10.1111/j.1365-2869.2008.00700.x</li>
    <li>Berry RB, Budhiraja R, Gottlieb DJ, et al. Rules for scoring respiratory events in sleep: update of the 2007 AASM Manual for the Scoring of Sleep and Associated Events. Journal of Clinical Sleep Medicine. 2012;8(5):597–619. doi:10.5664/jcsm.2172</li>
    <li>Terrill PI. A review of approaches for analysing obstructive sleep apnoea-related patterns in pulse oximetry data. Respirology. 2020;25(5):475–485. doi:10.1111/resp.13635</li>
    <li>Task Force of the European Society of Cardiology and the North American Society of Pacing and Electrophysiology. Heart rate variability: standards of measurement, physiological interpretation and clinical use. Circulation. 1996;93(5):1043–1065. doi:10.1161/01.CIR.93.5.1043</li>
    <li><b>Data acknowledgement (NSRR data-use agreement &sect;16).</b> This work used data from the National Sleep Research Resource: <b>NSRR R24 HL114473: NHLBI National Sleep Research Resource</b>. The fitted set includes Sleep Heart Health Study (SHHS1 and SHHS2) polysomnography, obtained through sleepdata.org under an approved data-use agreement; aggregate statistics only are reported and no record-level data is redistributed here.</li>
    <li>Quan SF, Howard BV, Iber C, Kiley JP, Nieto FJ, O&#39;Connor GT, Rapoport DM, Redline S, Robbins J, Samet JM, Wahl PW. The Sleep Heart Health Study: design, rationale, and methods. <i>Sleep.</i> 1997;20(12):1077&ndash;85. doi:10.1093/sleep/20.12.1077</li>
    <li>Zhang GQ, Cui L, Mueller R, Tao S, Kim M, Rueschman M, Mariani S, Mobley D, Redline S. The National Sleep Research Resource: towards a sleep data commons. <i>J Am Med Inform Assoc.</i> 2018;25(10):1351&ndash;1358. doi:10.1093/jamia/ocy064</li>
      <li>Korkalainen H, et al. Deep learning enables sleep staging from photoplethysmogram for patients with suspected sleep apnea. Sleep. 2020;43(11):zsaa098. doi:10.1093/sleep/zsaa098</li>
    <li>Sun H, et al. Sleep staging from electrocardiography and respiration with deep learning. Sleep. 2020;43(7):zsz306. doi:10.1093/sleep/zsz306</li>
    <li>Topalidis P, et al. From pulses to sleep stages: towards optimized sleep classification using heart-rate variability. Sensors. 2023;23(22):9077. doi:10.3390/s23229077</li>
    <li>Schipper F, et al. Overnight sleep staging using chest-worn accelerometry. Sensors. 2024;24(17):5717. doi:10.3390/s24175717</li>
    <li>Dreem Open Datasets DOD-O / DOD-H (Zenodo record 15900394, MIT). (DOI omitted pending ledger verification.)</li>
  </ol>
  <p class="meta" style="margin-top:28px">Supplement S1 (beat-detector validation on MIT-BIH, SLPDB, NSRDB) is gated by the owner's P5 ruling and is not reproduced here. Published 2026-10-31 on the owner's decision, ahead of the external blind run; the locked cross-site run (v53) and the external third-party blind run will be added when they land.</p>

  <div class="footer">Tepna working draft · skeleton · figures and statistics regenerate deterministically from the cited tools. Pending cells are pending, not pooled. Not peer-reviewed; not for clinical use.</div>
</div>

<div class="dxl dxl-oneline" style="max-width:820px;margin:30px auto 8px;justify-content:center">
  <span class="dxl-mark">T</span>
  <span>&copy; 2026 <b style="font-weight:600;color:var(--text,#F4F7FB)">Michal Planicka</b></span>
  <span class="dxl-sep">&middot;</span><span>Tepna</span>
  <span class="dxl-sep">&middot;</span><span class="dxl-lic">Apache-2.0</span>
  <span class="dxl-sep">&middot;</span><span style="color:var(--text4,#6E7F94)">&#9672; Asheville, NC</span>
  <span class="dxl-sep">&middot;</span><span style="color:var(--text4,#6E7F94)">not a medical device</span>
</div>

<div data-tepna-ver style="position:fixed;right:8px;bottom:8px;z-index:2147483000;font:600 11px/1.5 ui-monospace,SFMono-Regular,Menlo,monospace;color:#dbeafe;background:rgba(15,23,34,.82);border:1px solid rgba(120,170,220,.4);border-radius:999px;padding:2px 9px;letter-spacing:.03em;box-shadow:0 1px 4px rgba(0,0,0,.3);pointer-events:none;user-select:none" title="Tepna suite version">v2.34.0</div>
</body>
</html>
